C file: IEEE123_PV_L3C2, Load Mult=0.900, PV Mult=1.000
$VINTAGE,0
C =============================================================================
C Substation source at 150
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14THEV A    3396.626    60.000     0.000                        -1.000  9999.000
14THEV B    3396.626    60.000  -120.000                        -1.000  9999.000
14THEV C    3396.626    60.000  -240.000                        -1.000  9999.000
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51THEV ASBUS A            0.01000.1400
52THEV BSBUS B            0.01000.1400
53THEV CSBUS C
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  SBUS A25   A    -1.000  9990.000                    MEASURING                1
  SBUS B25   B    -1.000  9990.000                    MEASURING                1
  SBUS C25   C    -1.000  9990.000                    MEASURING                1
/BRANCH
C =============================================================================
C transformer reg1a, 2 windings from 150
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14729.0098X1   X346.E2
          0.1472          9.0098
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 125   A                  17.E-817.E-62.4018
 226   A                  17.E-817.E-62.4018
  TRANSFORMER X1   X                  X1   Y
 125   B      
 226   B      
  TRANSFORMER X1   X                  X1   Z
 125   C      
 226   C      
C =============================================================================
C transformer xfm1, 2 windings from 61s
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.002515.605X2   X346.E4
          0.0025          15.605
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 189   A89   C            2.19784.70714.1600
 288   A88   C            0.02930.06270.4800
  TRANSFORMER X2   X                  X2   Y
 189   B89   A
 288   B88   A
  TRANSFORMER X2   X                  X2   Z
 189   C89   B
 288   C88   B
C =============================================================================
C transformer tank reg2a from 9
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.17669.0107X3   X288.E2
          0.1766          9.0107
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1120  A                  14.E-814.E-52.4020
 2132  A                  14.E-814.E-52.3870
C =============================================================================
C transformer tank reg3a from 25
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.17669.0107X4   X288.E2
          0.1766          9.0107
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 142   A                  14.E-814.E-52.4020
 244   A                  14.E-814.E-52.3720
C =============================================================================
C transformer tank reg3c from 25
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.17669.0107X5   X288.E2
          0.1766          9.0107
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 142   C                  14.E-814.E-52.4020
 244   C                  14.E-814.E-52.4470
C =============================================================================
C transformer tank reg4a from 160
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.17669.0107X6   X288.E2
          0.1766          9.0107
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 130   A                  14.E-814.E-52.4020
 231   A                  14.E-814.E-52.4621
C =============================================================================
C transformer tank reg4b from 160
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.17669.0107X7   X288.E2
          0.1766          9.0107
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 130   B                  14.E-814.E-52.4020
 231   B                  14.E-814.E-52.4470
C =============================================================================
C transformer tank reg4c from 160
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.17669.0107X8   X288.E2
          0.1766          9.0107
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 130   C                  14.E-814.E-52.4020
 231   C                  14.E-814.E-52.5071
C =============================================================================
C transformer tank xfs100c from 100
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X9   X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 13    C                  0.69121.56672.4000
 2133  1                  0.00350.00200.1200
 3      133  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs102c from 102
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X10  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 15    C                  1.38243.13342.4000
 2134  1                  0.00690.00390.1200
 3      134  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs103c from 103
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X11  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 16    C                  0.69121.56672.4000
 2135  1                  0.00350.00200.1200
 3      135  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs104c from 104
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X12  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 17    C                  0.69121.56672.4000
 2136  1                  0.00350.00200.1200
 3      136  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs106b from 106
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X13  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 19    B                  0.69121.56672.4000
 2137  1                  0.00350.00200.1200
 3      137  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs107b from 107
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X14  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 110   B                  0.69121.56672.4000
 2138  1                  0.00350.00200.1200
 3      138  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs109a from 109
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X15  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 112   A                  0.69121.56672.4000
 2139  1                  0.00350.00200.1200
 3      139  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs10a from 10
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X16  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 12    A                  1.38243.13342.4000
 2140  1                  0.00690.00390.1200
 3      140  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs111a from 111
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X17  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 115   A                  1.38243.13342.4000
 2141  1                  0.00690.00390.1200
 3      141  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs112a from 112
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X18  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 116   A                  1.38243.13342.4000
 2142  1                  0.00690.00390.1200
 3      142  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs113a from 113
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X19  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 117   A                  0.69121.56672.4000
 2143  1                  0.00350.00200.1200
 3      143  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs114a from 114
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X20  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 118   A                  1.38243.13342.4000
 2144  1                  0.00690.00390.1200
 3      144  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs11a from 11
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X21  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 113   A                  0.69121.56672.4000
 2145  1                  0.00350.00200.1200
 3      145  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs12b from 12
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X22  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 119   B                  1.38243.13342.4000
 2146  1                  0.00690.00390.1200
 3      146  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs16c from 16
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X23  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 129   C                  0.69121.56672.4000
 2147  1                  0.00350.00200.1200
 3      147  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs17c from 17
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X24  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 132   C                  1.38243.13342.4000
 2148  1                  0.00690.00390.1200
 3      148  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs19a from 19
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X25  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 134   A                  0.69121.56672.4000
 2149  1                  0.00350.00200.1200
 3      149  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs1a from 1
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X26  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 11    A                  0.69121.56672.4000
 2150  1                  0.00350.00200.1200
 3      150  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs20a from 20
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X27  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 137   A                  0.69121.56672.4000
 2151  1                  0.00350.00200.1200
 3      151  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs22b from 22
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X28  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 139   B                  0.69121.56672.4000
 2152  1                  0.00350.00200.1200
 3      152  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs24c from 24
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X29  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 141   C                  0.69121.56672.4000
 2153  1                  0.00350.00200.1200
 3      153  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs28a from 28
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X30  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 147   A                  0.69121.56672.4000
 2154  1                  0.00350.00200.1200
 3      154  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs29a from 29
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X31  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 148   A                  0.69121.56672.4000
 2155  1                  0.00350.00200.1200
 3      155  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs2b from 2
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X32  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 136   B                  1.38243.13342.4000
 2156  1                  0.00690.00390.1200
 3      156  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs30c from 30
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X33  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 150   C                  0.69121.56672.4000
 2157  1                  0.00350.00200.1200
 3      157  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs31c from 31
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X34  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 153   C                  1.38243.13342.4000
 2158  1                  0.00690.00390.1200
 3      158  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs32c from 32
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X35  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 154   C                  1.38243.13342.4000
 2159  1                  0.00690.00390.1200
 3      159  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs33a from 33
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X36  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 155   A                  0.69121.56672.4000
 2160  1                  0.00350.00200.1200
 3      160  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs34c from 34
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X37  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 156   C                  0.69121.56672.4000
 2161  1                  0.00350.00200.1200
 3      161  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs37a from 37
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X38  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 159   A                  0.69121.56672.4000
 2162  1                  0.00350.00200.1200
 3      162  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs38b from 38
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X39  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 160   B                  1.38243.13342.4000
 2163  1                  0.00690.00390.1200
 3      163  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs39b from 39
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X40  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 161   B                  1.38243.13342.4000
 2164  1                  0.00690.00390.1200
 3      164  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs41c from 41
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X41  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 164   C                  1.38243.13342.4000
 2165  1                  0.00690.00390.1200
 3      165  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs42a from 42
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X42  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 165   A                  1.38243.13342.4000
 2166  1                  0.00690.00390.1200
 3      166  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs43b from 43
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X43  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 166   B                  0.69121.56672.4000
 2167  1                  0.00350.00200.1200
 3      167  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs45a from 45
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X44  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 168   A                  1.38243.13342.4000
 2168  1                  0.00690.00390.1200
 3      168  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs46a from 46
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X45  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 170   A                  1.38243.13342.4000
 2169  1                  0.00690.00390.1200
 3      169  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs49a from 49
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X46  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 173   A                  0.69121.56672.4000
 2170  1                  0.00350.00200.1200
 3      170  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs49b from 49
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.29469.0032X47  X288.E2
          0.2946          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 173   B                  0.34560.78342.4000
 2171  1                  0.001798.E-50.1200
 3      171  2            0.001798.E-50.1200
C =============================================================================
C transformer tank xfs49c from 49
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X48  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 173   C                  0.69121.56672.4000
 2172  1                  0.00350.00200.1200
 3      172  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs4c from 4
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X49  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 162   C                  0.69121.56672.4000
 2173  1                  0.00350.00200.1200
 3      173  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs50c from 50
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X50  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 175   C                  0.69121.56672.4000
 2174  1                  0.00350.00200.1200
 3      174  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs51a from 51
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X51  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 176   A                  1.38243.13342.4000
 2175  1                  0.00690.00390.1200
 3      175  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs52a from 52
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X52  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 177   A                  0.69121.56672.4000
 2176  1                  0.00350.00200.1200
 3      176  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs53a from 53
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X53  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 178   A                  0.69121.56672.4000
 2177  1                  0.00350.00200.1200
 3      177  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs55a from 55
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X54  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 180   A                  1.38243.13342.4000
 2178  1                  0.00690.00390.1200
 3      178  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs56b from 56
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X55  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 181   B                  1.38243.13342.4000
 2179  1                  0.00690.00390.1200
 3      179  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs58b from 58
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X56  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 183   B                  1.38243.13342.4000
 2180  1                  0.00690.00390.1200
 3      180  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs59b from 59
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X57  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 184   B                  1.38243.13342.4000
 2181  1                  0.00690.00390.1200
 3      181  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs5c from 5
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X58  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 174   C                  1.38243.13342.4000
 2182  1                  0.00690.00390.1200
 3      182  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs60a from 60
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X59  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 186   A                  1.38243.13342.4000
 2183  1                  0.00690.00390.1200
 3      183  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs62c from 62
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X60  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 190   C                  0.69121.56672.4000
 2184  1                  0.00350.00200.1200
 3      184  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs63a from 63
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X61  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 191   A                  0.69121.56672.4000
 2185  1                  0.00350.00200.1200
 3      185  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs64b from 64
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.29469.0032X62  X288.E2
          0.2946          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 192   B                  0.34560.78342.4000
 2186  1                  0.001798.E-50.1200
 3      186  2            0.001798.E-50.1200
C =============================================================================
C transformer tank xfs66c from 66
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.29469.0032X63  X288.E2
          0.2946          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 194   C                  0.34560.78342.4000
 2187  1                  0.001798.E-50.1200
 3      187  2            0.001798.E-50.1200
C =============================================================================
C transformer tank xfs68a from 68
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X64  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 196   A                  1.38243.13342.4000
 2188  1                  0.00690.00390.1200
 3      188  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs69a from 69
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X65  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 197   A                  0.69121.56672.4000
 2189  1                  0.00350.00200.1200
 3      189  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs6c from 6
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X66  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 185   C                  0.69121.56672.4000
 2190  1                  0.00350.00200.1200
 3      190  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs70a from 70
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X67  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 199   A                  1.38243.13342.4000
 2191  1                  0.00690.00390.1200
 3      191  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs71a from 71
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X68  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1100  A                  0.69121.56672.4000
 2192  1                  0.00350.00200.1200
 3      192  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs73c from 73
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X69  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1102  C                  0.69121.56672.4000
 2193  1                  0.00350.00200.1200
 3      193  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs74c from 74
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X70  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1103  C                  0.69121.56672.4000
 2194  1                  0.00350.00200.1200
 3      194  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs75c from 75
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X71  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1104  C                  0.69121.56672.4000
 2195  1                  0.00350.00200.1200
 3      195  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs77b from 77
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X72  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1106  B                  0.69121.56672.4000
 2196  1                  0.00350.00200.1200
 3      196  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs79a from 79
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X73  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1108  A                  0.69121.56672.4000
 2197  1                  0.00350.00200.1200
 3      197  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs7a from 7
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X74  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 198   A                  1.38243.13342.4000
 2198  1                  0.00690.00390.1200
 3      198  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs80b from 80
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X75  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1110  B                  0.69121.56672.4000
 2199  1                  0.00350.00200.1200
 3      199  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs82a from 82
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X76  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1112  A                  0.69121.56672.4000
 2200  1                  0.00350.00200.1200
 3      200  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs83c from 83
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X77  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1113  C                  1.38243.13342.4000
 2201  1                  0.00690.00390.1200
 3      201  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs84c from 84
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X78  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1114  C                  1.38243.13342.4000
 2202  1                  0.00690.00390.1200
 3      202  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs85c from 85
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X79  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1115  C                  0.69121.56672.4000
 2203  1                  0.00350.00200.1200
 3      203  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs86b from 86
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X80  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1116  B                  1.38243.13342.4000
 2204  1                  0.00690.00390.1200
 3      204  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs87b from 87
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X81  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1117  B                  0.69121.56672.4000
 2205  1                  0.00350.00200.1200
 3      205  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs88a from 88
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X82  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1118  A                  0.69121.56672.4000
 2206  1                  0.00350.00200.1200
 3      206  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs90b from 90
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X83  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1121  B                  0.69121.56672.4000
 2207  1                  0.00350.00200.1200
 3      207  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs92c from 92
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X84  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1123  C                  0.69121.56672.4000
 2208  1                  0.00350.00200.1200
 3      208  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs94a from 94
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X85  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1125  A                  0.69121.56672.4000
 2209  1                  0.00350.00200.1200
 3      209  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs95b from 95
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X86  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1127  B                  1.38243.13342.4000
 2210  1                  0.00690.00390.1200
 3      210  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs96b from 96
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.07379.0032X87  X115.E3
          0.0737          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1128  B                  1.38243.13342.4000
 2211  1                  0.00690.00390.1200
 3      211  2            0.00690.00390.1200
C =============================================================================
C transformer tank xfs98a from 98
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X88  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1130  A                  0.69121.56672.4000
 2212  1                  0.00350.00200.1200
 3      212  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs99b from 99
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X89  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1131  B                  0.69121.56672.4000
 2213  1                  0.00350.00200.1200
 3      213  2            0.00350.00200.1200
C =============================================================================
C transformer tank xfs9a from 9
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.14739.0032X90  X576.E2
          0.1473          9.0032
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1120  A                  0.69121.56672.4000
 2214  1                  0.00350.00200.1200
 3      214  2            0.00350.00200.1200
C =============================================================================
C line l1 from 1 to 2
C   53.340m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 11    B36   B                4.405492e-02    4.466146e-02    3.973141e-04
$VINTAGE,0
C =============================================================================
C line l10 from 8 to 13
C   91.440m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1109  A20   A                2.600000e-02    6.125000e-02    8.555130e-04
 2109  B20   B                8.863636e-03    2.850568e-02   -2.760881e-04
                              2.651136e-02    5.955682e-02    9.013896e-04
 3109  C20   C                8.721591e-03    2.186932e-02   -1.052267e-04
                              8.977273e-03    2.406818e-02   -1.755034e-04
                              2.622159e-02    6.051705e-02    8.134043e-04
$VINTAGE,0
C =============================================================================
C line l100 from 101 to 102
C   68.580m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 14    C5    C                5.664205e-02    5.742187e-02    5.108324e-04
$VINTAGE,0
C =============================================================================
C line l101 from 101 to 105
C   83.820m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 14    A8    A                2.403646e-02    5.547396e-02    7.456206e-04
 24    B8    B                7.994792e-03    2.004687e-02   -9.645778e-05
                              2.383333e-02    5.614583e-02    7.842203e-04
 34    C8    C                8.229167e-03    2.206250e-02   -1.608781e-04
                              8.125000e-03    2.613021e-02   -2.530808e-04
                              2.430208e-02    5.459375e-02    8.262738e-04
$VINTAGE,0
C =============================================================================
C line l102 from 102 to 103
C   99.060m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 15    C6    C                8.181629e-02    8.294271e-02    7.378690e-04
$VINTAGE,0
C =============================================================================
C line l103 from 103 to 104
C   213.360m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 16    C7    C                1.762197e-01    1.786458e-01    1.589256e-03
$VINTAGE,0
C =============================================================================
C line l104 from 105 to 106
C   68.580m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 18    B9    B                5.664205e-02    5.742187e-02    5.108324e-04
$VINTAGE,0
C =============================================================================
C line l105 from 105 to 108
C   99.060m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 18    A11   A                2.840672e-02    6.556013e-02    8.811880e-04
 28    B11   B                9.448390e-03    2.369176e-02   -1.139956e-04
                              2.816667e-02    6.635417e-02    9.268058e-04
 38    C11   C                9.725379e-03    2.607386e-02   -1.901287e-04
                              9.602273e-03    3.088116e-02   -2.990955e-04
                              2.872064e-02    6.451989e-02    9.765054e-04
$VINTAGE,0
C =============================================================================
C line l106 from 106 to 107
C   175.260m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 19    B10   B                1.447519e-01    1.467448e-01    1.305461e-03
$VINTAGE,0
C =============================================================================
C line l107 from 108 to 109
C   137.160m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 111   A12   A                1.132841e-01    1.148437e-01    1.021665e-03
$VINTAGE,0
C =============================================================================
C line l108 from 108 to 300
C   304.800m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 111   A51   A                8.740530e-02    2.017235e-01    2.711348e-03
 211   B51   B                2.907197e-02    7.289773e-02   -3.507556e-04
                              8.666667e-02    2.041667e-01    2.851710e-03
 311   C51   C                2.992424e-02    8.022727e-02   -5.850113e-04
                              2.954545e-02    9.501894e-02   -9.202938e-04
                              8.837121e-02    1.985227e-01    3.004632e-03
$VINTAGE,0
C =============================================================================
C line l109 from 109 to 110
C   91.440m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 112   A14   A                7.552273e-02    7.656250e-02    6.811098e-04
$VINTAGE,0
C =============================================================================
C line l11 from 9r to 14
C   129.540m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1132  A22   A                1.069905e-01    1.084635e-01    9.649056e-04
$VINTAGE,0
C =============================================================================
C line l110 from 110 to 111
C   175.260m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 114   A15   A                1.447519e-01    1.467448e-01    1.305461e-03
$VINTAGE,0
C =============================================================================
C line l111 from 110 to 112
C   38.100m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 114   A16   A                3.146780e-02    3.190104e-02    2.837958e-04
$VINTAGE,0
C =============================================================================
C line l112 from 112 to 113
C   160.020m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 116   A17   A                1.321648e-01    1.339844e-01    1.191942e-03
$VINTAGE,0
C =============================================================================
C line l113 from 113 to 114
C   99.060m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 117   A18   A                8.181629e-02    8.294271e-02    7.378690e-04
$VINTAGE,0
C =============================================================================
C line l114 from 135 to 35
C   114.300m of phase matrix 4
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 121   A57   A                3.277699e-02    7.564631e-02    1.016755e-03
 221   B57   B                1.122159e-02    3.008523e-02   -2.193792e-04
                              3.313920e-02    7.444602e-02    1.126737e-03
 321   C57   C                1.090199e-02    2.733665e-02   -1.315333e-04
                              1.107955e-02    3.563210e-02   -3.451102e-04
                              3.250000e-02    7.656250e-02    1.069391e-03
$VINTAGE,0
C =============================================================================
C line l115 from 149 to 1
C   121.920m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 123   A1    A                3.466667e-02    8.166667e-02    1.140684e-03
 223   B1    B                1.181818e-02    3.800758e-02   -3.681175e-04
                              3.534849e-02    7.940909e-02    1.201853e-03
 323   C1    C                1.162879e-02    2.915909e-02   -1.403022e-04
                              1.196970e-02    3.209091e-02   -2.340045e-04
                              3.496212e-02    8.068939e-02    1.084539e-03
$VINTAGE,0
C =============================================================================
C line l116 from 152 to 52
C   121.920m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 128   A77   A                3.466667e-02    8.166667e-02    1.140684e-03
 228   B77   B                1.181818e-02    3.800758e-02   -3.681175e-04
                              3.534849e-02    7.940909e-02    1.201853e-03
 328   C77   C                1.162879e-02    2.915909e-02   -1.403022e-04
                              1.196970e-02    3.209091e-02   -2.340045e-04
                              3.496212e-02    8.068939e-02    1.084539e-03
$VINTAGE,0
C =============================================================================
C line l117 from 160r to 67
C   106.680m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 131   A95   A                3.033333e-02    7.145833e-02    9.980985e-04
 231   B95   B                1.017519e-02    2.551420e-02   -1.227644e-04
                              3.059186e-02    7.060322e-02    9.489717e-04
 331   C95   C                1.034091e-02    3.325663e-02   -3.221028e-04
                              1.047348e-02    2.807955e-02   -2.047539e-04
                              3.092992e-02    6.948295e-02    1.051621e-03
$VINTAGE,0
C =============================================================================
C line l118 from 197 to 101
C   76.200m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 135   A4    A                2.185133e-02    5.043087e-02    6.778369e-04
 235   B4    B                7.267992e-03    1.822443e-02   -8.768889e-05
                              2.166667e-02    5.104167e-02    7.129275e-04
 335   C4    C                7.481061e-03    2.005682e-02   -1.462528e-04
                              7.386364e-03    2.375474e-02   -2.300735e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
$VINTAGE,0
C =============================================================================
C line l12 from 13 to 34
C   45.720m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 120   C56   C                3.776136e-02    3.828125e-02    3.405549e-04
$VINTAGE,0
C =============================================================================
C line l13 from 13 to 18
C   251.460m of phase matrix 2
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 120   A33   A                7.290625e-02    1.637812e-01    2.478821e-03
 220   B33   B                2.468750e-02    6.618750e-02   -4.826343e-04
                              7.210938e-02    1.664219e-01    2.236862e-03
 320   C33   C                2.437500e-02    7.839063e-02   -7.592424e-04
                              2.398438e-02    6.014062e-02   -2.893733e-04
                              7.150000e-02    1.684375e-01    2.352661e-03
$VINTAGE,0
C =============================================================================
C line l14 from 14 to 11
C   76.200m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 122   A13   A                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l15 from 14 to 10
C   76.200m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 122   A2    A                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l16 from 15 to 16
C   114.300m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 124   C29   C                9.440341e-02    9.570312e-02    8.513873e-04
$VINTAGE,0
C =============================================================================
C line l17 from 15 to 17
C   106.680m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 124   C32   C                8.810985e-02    8.932292e-02    7.946282e-04
$VINTAGE,0
C =============================================================================
C line l18 from 18 to 19
C   76.200m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 133   A34   A                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l19 from 18 to 21
C   91.440m of phase matrix 2
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 133   A38   A                2.651136e-02    5.955682e-02    9.013896e-04
 233   B38   B                8.977272e-03    2.406818e-02   -1.755034e-04
                              2.622159e-02    6.051705e-02    8.134043e-04
 333   C38   C                8.863636e-03    2.850568e-02   -2.760881e-04
                              8.721591e-03    2.186932e-02   -1.052267e-04
                              2.600000e-02    6.125000e-02    8.555130e-04
$VINTAGE,0
C =============================================================================
C line l2 from 1 to 3
C   76.200m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 11    C49   C                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l20 from 19 to 20
C   99.060m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 134   A37   A                8.181629e-02    8.294271e-02    7.378690e-04
$VINTAGE,0
C =============================================================================
C line l21 from 21 to 22
C   160.020m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 138   B39   B                1.321648e-01    1.339844e-01    1.191942e-03
$VINTAGE,0
C =============================================================================
C line l22 from 21 to 23
C   76.200m of phase matrix 2
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 138   A40   A                2.209280e-02    4.963068e-02    7.511580e-04
 238   B40   B                7.481060e-03    2.005682e-02   -1.462528e-04
                              2.185133e-02    5.043087e-02    6.778369e-04
 338   C40   C                7.386364e-03    2.375474e-02   -2.300735e-04
                              7.267992e-03    1.822443e-02   -8.768889e-05
                              2.166667e-02    5.104167e-02    7.129275e-04
$VINTAGE,0
C =============================================================================
C line l23 from 23 to 24
C   167.640m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 140   C41   C                1.384583e-01    1.403646e-01    1.248701e-03
$VINTAGE,0
C =============================================================================
C line l24 from 23 to 25
C   83.820m of phase matrix 2
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 140   A42   A                2.430208e-02    5.459375e-02    8.262738e-04
 240   B42   B                8.229166e-03    2.206250e-02   -1.608781e-04
                              2.403646e-02    5.547396e-02    7.456206e-04
 340   C42   C                8.125000e-03    2.613021e-02   -2.530808e-04
                              7.994792e-03    2.004687e-02   -9.645778e-05
                              2.383333e-02    5.614583e-02    7.842203e-04
$VINTAGE,0
C =============================================================================
C line l25 from 25r to 26
C   106.680m of phase matrix 7
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 144   A45   A                3.033333e-02    7.145833e-02    8.994404e-04
 244   C45   C                1.017519e-02    2.551420e-02   -1.854830e-04
                              3.059186e-02    7.060322e-02    9.091110e-04
$VINTAGE,0
C =============================================================================
C line l26 from 25 to 28
C   60.960m of phase matrix 2
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 142   A47   A                1.767424e-02    3.970455e-02    6.009264e-04
 242   B47   B                5.984848e-03    1.604545e-02   -1.170023e-04
                              1.748106e-02    4.034470e-02    5.422695e-04
 342   C47   C                5.909091e-03    1.900379e-02   -1.840588e-04
                              5.814394e-03    1.457955e-02   -7.015111e-05
                              1.733333e-02    4.083333e-02    5.703420e-04
$VINTAGE,0
C =============================================================================
C line l27 from 26 to 27
C   83.820m of phase matrix 7
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 145   A46   A                2.383333e-02    5.614583e-02    7.067031e-04
 245   C46   C                7.994792e-03    2.004687e-02   -1.457366e-04
                              2.403646e-02    5.547396e-02    7.143015e-04
$VINTAGE,0
C =============================================================================
C line l28 from 26 to 31
C   68.580m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 145   C53   C                5.664205e-02    5.742187e-02    5.108324e-04
$VINTAGE,0
C =============================================================================
C line l29 from 27 to 33
C   152.400m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 146   A55   A                1.258712e-01    1.276042e-01    1.135183e-03
$VINTAGE,0
C =============================================================================
C line l3 from 1 to 7
C   91.440m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 11    A98   A                2.600000e-02    6.125000e-02    8.555130e-04
 21    B98   B                8.863636e-03    2.850568e-02   -2.760881e-04
                              2.651136e-02    5.955682e-02    9.013896e-04
 31    C98   C                8.721591e-03    2.186932e-02   -1.052267e-04
                              8.977273e-03    2.406818e-02   -1.755034e-04
                              2.622159e-02    6.051705e-02    8.134043e-04
$VINTAGE,0
C =============================================================================
C line l30 from 28 to 29
C   91.440m of phase matrix 2
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 147   A48   A                2.651136e-02    5.955682e-02    9.013896e-04
 247   B48   B                8.977272e-03    2.406818e-02   -1.755034e-04
                              2.622159e-02    6.051705e-02    8.134043e-04
 347   C48   C                8.863636e-03    2.850568e-02   -2.760881e-04
                              8.721591e-03    2.186932e-02   -1.052267e-04
                              2.600000e-02    6.125000e-02    8.555130e-04
$VINTAGE,0
C =============================================================================
C line l31 from 29 to 30
C   106.680m of phase matrix 2
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 148   A50   A                3.092992e-02    6.948295e-02    1.051621e-03
 248   B50   B                1.047348e-02    2.807955e-02   -2.047539e-04
                              3.059186e-02    7.060322e-02    9.489717e-04
 348   C50   C                1.034091e-02    3.325663e-02   -3.221028e-04
                              1.017519e-02    2.551420e-02   -1.227644e-04
                              3.033333e-02    7.145833e-02    9.980985e-04
$VINTAGE,0
C =============================================================================
C line l32 from 30 to 250
C   60.960m of phase matrix 2
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 150   A43   A                1.767424e-02    3.970455e-02    6.009264e-04
 250   B43   B                5.984848e-03    1.604545e-02   -1.170023e-04
                              1.748106e-02    4.034470e-02    5.422695e-04
 350   C43   C                5.909091e-03    1.900379e-02   -1.840588e-04
                              5.814394e-03    1.457955e-02   -7.015111e-05
                              1.733333e-02    4.083333e-02    5.703420e-04
$VINTAGE,0
C =============================================================================
C line l33 from 31 to 32
C   91.440m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 153   C54   C                7.552273e-02    7.656250e-02    6.811098e-04
$VINTAGE,0
C =============================================================================
C line l34 from 34 to 15
C   30.480m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 156   C24   C                2.517424e-02    2.552083e-02    2.270366e-04
$VINTAGE,0
C =============================================================================
C line l35 from 35 to 36
C   198.120m of phase matrix 8
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 157   A58   A                5.633333e-02    1.327083e-01    1.670389e-03
 257   B58   B                1.889678e-02    4.738352e-02   -3.444684e-04
                              5.681345e-02    1.311203e-01    1.688349e-03
$VINTAGE,0
C =============================================================================
C line l36 from 35 to 40
C   76.200m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 157   A63   A                2.166667e-02    5.104167e-02    7.129275e-04
 257   B63   B                7.386364e-03    2.375474e-02   -2.300735e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
 357   C63   C                7.267992e-03    1.822443e-02   -8.768889e-05
                              7.481061e-03    2.005682e-02   -1.462528e-04
                              2.185133e-02    5.043087e-02    6.778369e-04
$VINTAGE,0
C =============================================================================
C line l37 from 36 to 37
C   91.440m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 158   A59   A                7.552273e-02    7.656250e-02    6.811098e-04
$VINTAGE,0
C =============================================================================
C line l38 from 36 to 38
C   76.200m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 158   B60   B                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l39 from 38 to 39
C   99.060m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 160   B61   B                8.181629e-02    8.294271e-02    7.378690e-04
$VINTAGE,0
C =============================================================================
C line l4 from 3 to 4
C   60.960m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 149   C62   C                5.034848e-02    5.104167e-02    4.540732e-04
$VINTAGE,0
C =============================================================================
C line l40 from 40 to 41
C   99.060m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 163   C64   C                8.181629e-02    8.294271e-02    7.378690e-04
$VINTAGE,0
C =============================================================================
C line l41 from 40 to 42
C   76.200m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 163   A65   A                2.166667e-02    5.104167e-02    7.129275e-04
 263   B65   B                7.386364e-03    2.375474e-02   -2.300735e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
 363   C65   C                7.267992e-03    1.822443e-02   -8.768889e-05
                              7.481061e-03    2.005682e-02   -1.462528e-04
                              2.185133e-02    5.043087e-02    6.778369e-04
$VINTAGE,0
C =============================================================================
C line l42 from 42 to 43
C   152.400m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 165   B66   B                1.258712e-01    1.276042e-01    1.135183e-03
$VINTAGE,0
C =============================================================================
C line l43 from 42 to 44
C   60.960m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 165   A67   A                1.733333e-02    4.083333e-02    5.703420e-04
 265   B67   B                5.909091e-03    1.900379e-02   -1.840588e-04
                              1.767424e-02    3.970455e-02    6.009264e-04
 365   C67   C                5.814394e-03    1.457955e-02   -7.015111e-05
                              5.984848e-03    1.604545e-02   -1.170023e-04
                              1.748106e-02    4.034470e-02    5.422695e-04
$VINTAGE,0
C =============================================================================
C line l44 from 44 to 45
C   60.960m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 167   A68   A                5.034848e-02    5.104167e-02    4.540732e-04
$VINTAGE,0
C =============================================================================
C line l45 from 44 to 47
C   76.200m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 167   A71   A                2.166667e-02    5.104167e-02    7.129275e-04
 267   B71   B                7.386364e-03    2.375474e-02   -2.300735e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
 367   C71   C                7.267992e-03    1.822443e-02   -8.768889e-05
                              7.481061e-03    2.005682e-02   -1.462528e-04
                              2.185133e-02    5.043087e-02    6.778369e-04
$VINTAGE,0
C =============================================================================
C line l46 from 45 to 46
C   91.440m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 168   A70   A                7.552273e-02    7.656250e-02    6.811098e-04
$VINTAGE,0
C =============================================================================
C line l47 from 47 to 48
C   45.720m of phase matrix 4
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 171   A72   A                1.311080e-02    3.025852e-02    4.067021e-04
 271   B72   B                4.488636e-03    1.203409e-02   -8.775169e-05
                              1.325568e-02    2.977841e-02    4.506948e-04
 371   C72   C                4.360795e-03    1.093466e-02   -5.261334e-05
                              4.431818e-03    1.425284e-02   -1.380441e-04
                              1.300000e-02    3.062500e-02    4.277565e-04
$VINTAGE,0
C =============================================================================
C line l48 from 47 to 49
C   76.200m of phase matrix 4
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 171   A73   A                2.185133e-02    5.043087e-02    6.778369e-04
 271   B73   B                7.481061e-03    2.005682e-02   -1.462528e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
 371   C73   C                7.267992e-03    1.822443e-02   -8.768889e-05
                              7.386364e-03    2.375474e-02   -2.300735e-04
                              2.166667e-02    5.104167e-02    7.129275e-04
$VINTAGE,0
C =============================================================================
C line l49 from 49 to 50
C   76.200m of phase matrix 4
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 173   A75   A                2.185133e-02    5.043087e-02    6.778369e-04
 273   B75   B                7.481061e-03    2.005682e-02   -1.462528e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
 373   C75   C                7.267992e-03    1.822443e-02   -8.768889e-05
                              7.386364e-03    2.375474e-02   -2.300735e-04
                              2.166667e-02    5.104167e-02    7.129275e-04
$VINTAGE,0
C =============================================================================
C line l5 from 3 to 5
C   99.060m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 149   C74   C                8.181629e-02    8.294271e-02    7.378690e-04
$VINTAGE,0
C =============================================================================
C line l50 from 50 to 51
C   76.200m of phase matrix 4
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 175   A76   A                2.185133e-02    5.043087e-02    6.778369e-04
 275   B76   B                7.481061e-03    2.005682e-02   -1.462528e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
 375   C76   C                7.267992e-03    1.822443e-02   -8.768889e-05
                              7.386364e-03    2.375474e-02   -2.300735e-04
                              2.166667e-02    5.104167e-02    7.129275e-04
$VINTAGE,0
C =============================================================================
C line l51 from 51 to 151
C   152.400m of phase matrix 4
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 176   A27   A                4.370265e-02    1.008617e-01    1.355674e-03
 276   B27   B                1.496212e-02    4.011364e-02   -2.925056e-04
                              4.418561e-02    9.926136e-02    1.502316e-03
 376   C27   C                1.453598e-02    3.644886e-02   -1.753778e-04
                              1.477273e-02    4.750947e-02   -4.601469e-04
                              4.333333e-02    1.020833e-01    1.425855e-03
$VINTAGE,0
C =============================================================================
C line l52 from 52 to 53
C   60.960m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 177   A78   A                1.733333e-02    4.083333e-02    5.703420e-04
 277   B78   B                5.909091e-03    1.900379e-02   -1.840588e-04
                              1.767424e-02    3.970455e-02    6.009264e-04
 377   C78   C                5.814394e-03    1.457955e-02   -7.015111e-05
                              5.984848e-03    1.604545e-02   -1.170023e-04
                              1.748106e-02    4.034470e-02    5.422695e-04
$VINTAGE,0
C =============================================================================
C line l53 from 53 to 54
C   38.100m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 178   A79   A                1.083333e-02    2.552083e-02    3.564638e-04
 278   B79   B                3.693182e-03    1.187737e-02   -1.150367e-04
                              1.104640e-02    2.481534e-02    3.755790e-04
 378   C79   C                3.633996e-03    9.112216e-03   -4.384445e-05
                              3.740530e-03    1.002841e-02   -7.312641e-05
                              1.092566e-02    2.521544e-02    3.389184e-04
$VINTAGE,0
C =============================================================================
C line l54 from 54 to 55
C   83.820m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 179   A80   A                2.383333e-02    5.614583e-02    7.842203e-04
 279   B80   B                8.125000e-03    2.613021e-02   -2.530808e-04
                              2.430208e-02    5.459375e-02    8.262738e-04
 379   C80   C                7.994792e-03    2.004687e-02   -9.645778e-05
                              8.229167e-03    2.206250e-02   -1.608781e-04
                              2.403646e-02    5.547396e-02    7.456206e-04
$VINTAGE,0
C =============================================================================
C line l55 from 54 to 57
C   106.680m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 179   A82   A                3.059186e-02    7.060322e-02    9.489717e-04
 279   B82   B                1.017519e-02    2.551420e-02   -1.227644e-04
                              3.033333e-02    7.145833e-02    9.980985e-04
 379   C82   C                1.047348e-02    2.807955e-02   -2.047539e-04
                              1.034091e-02    3.325663e-02   -3.221028e-04
                              3.092992e-02    6.948295e-02    1.051621e-03
$VINTAGE,0
C =============================================================================
C line l56 from 55 to 56
C   83.820m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 180   A81   A                2.383333e-02    5.614583e-02    7.842203e-04
 280   B81   B                8.125000e-03    2.613021e-02   -2.530808e-04
                              2.430208e-02    5.459375e-02    8.262738e-04
 380   C81   C                7.994792e-03    2.004687e-02   -9.645778e-05
                              8.229167e-03    2.206250e-02   -1.608781e-04
                              2.403646e-02    5.547396e-02    7.456206e-04
$VINTAGE,0
C =============================================================================
C line l57 from 57 to 58
C   76.200m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 182   B83   B                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l58 from 57 to 60
C   228.600m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 182   A86   A                6.555398e-02    1.512926e-01    2.033511e-03
 282   B86   B                2.180398e-02    5.467330e-02   -2.630667e-04
                              6.500000e-02    1.531250e-01    2.138783e-03
 382   C86   C                2.244318e-02    6.017046e-02   -4.387584e-04
                              2.215909e-02    7.126421e-02   -6.902204e-04
                              6.627841e-02    1.488920e-01    2.253474e-03
$VINTAGE,0
C =============================================================================
C line l59 from 58 to 59
C   76.200m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 183   B84   B                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l6 from 5 to 6
C   76.200m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 174   C85   C                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l60 from 60 to 61
C   167.640m of phase matrix 5
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 186   A87   A                4.860417e-02    1.091875e-01    1.652548e-03
 286   B87   B                1.625000e-02    5.226042e-02   -5.061616e-04
                              4.766667e-02    1.122917e-01    1.568441e-03
 386   C87   C                1.645833e-02    4.412500e-02   -3.217562e-04
                              1.598958e-02    4.009375e-02   -1.929156e-04
                              4.807292e-02    1.109479e-01    1.491241e-03
$VINTAGE,0
C =============================================================================
C line l61 from 60 to 62
C   76.200m of phase matrix 12
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 186   A90   A                7.201231e-02    3.561080e-02    8.442875e-03
 286   B90   B                2.461174e-02    1.313920e-02    0.000000e+00
                              7.258049e-02    3.391099e-02    8.442875e-03
 386   C90   C                2.331439e-02    1.021307e-02    0.000000e+00
                              2.461174e-02    1.313920e-02    0.000000e+00
                              7.201231e-02    3.561080e-02    8.442875e-03
$VINTAGE,0
C =============================================================================
C line l62 from 62 to 63
C   53.340m of phase matrix 12
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 190   A91   A                5.040862e-02    2.492756e-02    5.910013e-03
 290   B91   B                1.722822e-02    9.197443e-03    0.000000e+00
                              5.080634e-02    2.373769e-02    5.910013e-03
 390   C91   C                1.632008e-02    7.149148e-03    0.000000e+00
                              1.722822e-02    9.197443e-03    0.000000e+00
                              5.040862e-02    2.492756e-02    5.910013e-03
$VINTAGE,0
C =============================================================================
C line l63 from 63 to 64
C   106.680m of phase matrix 12
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 191   A92   A                1.008172e-01    4.985511e-02    1.182003e-02
 291   B92   B                3.445644e-02    1.839489e-02    0.000000e+00
                              1.016127e-01    4.747538e-02    1.182003e-02
 391   C92   C                3.264015e-02    1.429830e-02    0.000000e+00
                              3.445644e-02    1.839489e-02    0.000000e+00
                              1.008172e-01    4.985511e-02    1.182003e-02
$VINTAGE,0
C =============================================================================
C line l64 from 64 to 65
C   129.540m of phase matrix 12
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 192   A93   A                1.224209e-01    6.053835e-02    1.435289e-02
 292   B93   B                4.183996e-02    2.233665e-02    0.000000e+00
                              1.233868e-01    5.764867e-02    1.435289e-02
 392   C93   C                3.963447e-02    1.736222e-02    0.000000e+00
                              4.183996e-02    2.233665e-02    0.000000e+00
                              1.224209e-01    6.053835e-02    1.435289e-02
$VINTAGE,0
C =============================================================================
C line l65 from 65 to 66
C   99.060m of phase matrix 12
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 193   A94   A                9.361600e-02    4.629403e-02    1.097574e-02
 293   B94   B                3.199527e-02    1.708097e-02    0.000000e+00
                              9.435464e-02    4.408428e-02    1.097574e-02
 393   C94   C                3.030871e-02    1.327699e-02    0.000000e+00
                              3.199527e-02    1.708097e-02    0.000000e+00
                              9.361600e-02    4.629403e-02    1.097574e-02
$VINTAGE,0
C =============================================================================
C line l66 from 67 to 68
C   60.960m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 195   A96   A                5.034848e-02    5.104167e-02    4.540732e-04
$VINTAGE,0
C =============================================================================
C line l67 from 67 to 72
C   83.820m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 195   A101  A                2.403646e-02    5.547396e-02    7.456206e-04
 295   B101  B                7.994792e-03    2.004687e-02   -9.645778e-05
                              2.383333e-02    5.614583e-02    7.842203e-04
 395   C101  C                8.229167e-03    2.206250e-02   -1.608781e-04
                              8.125000e-03    2.613021e-02   -2.530808e-04
                              2.430208e-02    5.459375e-02    8.262738e-04
$VINTAGE,0
C =============================================================================
C line l68 from 67 to 97
C   76.200m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 195   A129  A                2.185133e-02    5.043087e-02    6.778369e-04
 295   B129  B                7.267992e-03    1.822443e-02   -8.768889e-05
                              2.166667e-02    5.104167e-02    7.129275e-04
 395   C129  C                7.481061e-03    2.005682e-02   -1.462528e-04
                              7.386364e-03    2.375474e-02   -2.300735e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
$VINTAGE,0
C =============================================================================
C line l69 from 68 to 69
C   83.820m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 196   A97   A                6.922917e-02    7.018229e-02    6.243507e-04
$VINTAGE,0
C =============================================================================
C line l7 from 7 to 8
C   60.960m of phase matrix 1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 198   A109  A                1.733333e-02    4.083333e-02    5.703420e-04
 298   B109  B                5.909091e-03    1.900379e-02   -1.840588e-04
                              1.767424e-02    3.970455e-02    6.009264e-04
 398   C109  C                5.814394e-03    1.457955e-02   -7.015111e-05
                              5.984848e-03    1.604545e-02   -1.170023e-04
                              1.748106e-02    4.034470e-02    5.422695e-04
$VINTAGE,0
C =============================================================================
C line l70 from 69 to 70
C   99.060m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 197   A99   A                8.181629e-02    8.294271e-02    7.378690e-04
$VINTAGE,0
C =============================================================================
C line l71 from 70 to 71
C   83.820m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 199   A100  A                6.922917e-02    7.018229e-02    6.243507e-04
$VINTAGE,0
C =============================================================================
C line l72 from 72 to 73
C   83.820m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1101  C102  C                6.922917e-02    7.018229e-02    6.243507e-04
$VINTAGE,0
C =============================================================================
C line l73 from 72 to 76
C   60.960m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1101  A105  A                1.748106e-02    4.034470e-02    5.422695e-04
 2101  B105  B                5.814394e-03    1.457955e-02   -7.015111e-05
                              1.733333e-02    4.083333e-02    5.703420e-04
 3101  C105  C                5.984848e-03    1.604545e-02   -1.170023e-04
                              5.909091e-03    1.900379e-02   -1.840588e-04
                              1.767424e-02    3.970455e-02    6.009264e-04
$VINTAGE,0
C =============================================================================
C line l74 from 73 to 74
C   106.680m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1102  C103  C                8.810985e-02    8.932292e-02    7.946282e-04
$VINTAGE,0
C =============================================================================
C line l75 from 74 to 75
C   121.920m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1103  C104  C                1.006970e-01    1.020833e-01    9.081465e-04
$VINTAGE,0
C =============================================================================
C line l76 from 76 to 77
C   121.920m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1105  A106  A                3.466667e-02    8.166667e-02    1.140684e-03
 2105  B106  B                1.162879e-02    2.915909e-02   -1.403022e-04
                              3.496212e-02    8.068939e-02    1.084539e-03
 3105  C106  C                1.181818e-02    3.800758e-02   -3.681175e-04
                              1.196970e-02    3.209091e-02   -2.340045e-04
                              3.534849e-02    7.940909e-02    1.201853e-03
$VINTAGE,0
C =============================================================================
C line l77 from 76 to 86
C   213.360m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1105  A116  A                6.118371e-02    1.412064e-01    1.897943e-03
 2105  B116  B                2.035038e-02    5.102841e-02   -2.455289e-04
                              6.066667e-02    1.429167e-01    1.996197e-03
 3105  C116  C                2.094697e-02    5.615909e-02   -4.095079e-04
                              2.068182e-02    6.651326e-02   -6.442057e-04
                              6.185985e-02    1.389659e-01    2.103242e-03
$VINTAGE,0
C =============================================================================
C line l78 from 77 to 78
C   30.480m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1106  A107  A                8.666667e-03    2.041667e-02    2.851710e-04
 2106  B107  B                2.907197e-03    7.289773e-03   -3.507556e-05
                              8.740530e-03    2.017235e-02    2.711348e-04
 3106  C107  C                2.954545e-03    9.501894e-03   -9.202938e-05
                              2.992424e-03    8.022727e-03   -5.850113e-05
                              8.837121e-03    1.985227e-02    3.004632e-04
$VINTAGE,0
C =============================================================================
C line l79 from 78 to 79
C   68.580m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1107  A108  A                1.950000e-02    4.593750e-02    6.416348e-04
 2107  B108  B                6.541193e-03    1.640199e-02   -7.892000e-05
                              1.966619e-02    4.538778e-02    6.100532e-04
 3107  C108  C                6.647727e-03    2.137926e-02   -2.070661e-04
                              6.732954e-03    1.805114e-02   -1.316275e-04
                              1.988352e-02    4.466761e-02    6.760422e-04
$VINTAGE,0
C =============================================================================
C line l8 from 8 to 12
C   68.580m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1109  B19   B                5.664205e-02    5.742187e-02    5.108324e-04
$VINTAGE,0
C =============================================================================
C line l80 from 78 to 80
C   144.780m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1107  A110  A                4.116667e-02    9.697917e-02    1.354562e-03
 2107  B110  B                1.380919e-02    3.462642e-02   -1.666089e-04
                              4.151752e-02    9.581866e-02    1.287890e-03
 3107  C110  C                1.403409e-02    4.513400e-02   -4.371396e-04
                              1.421401e-02    3.810795e-02   -2.778803e-04
                              4.197633e-02    9.429829e-02    1.427200e-03
$VINTAGE,0
C =============================================================================
C line l81 from 80 to 81
C   53.340m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1110  A111  A                1.516667e-02    3.572917e-02    4.990493e-04
 2110  B111  B                5.087595e-03    1.275710e-02   -6.138222e-05
                              1.529593e-02    3.530161e-02    4.744858e-04
 3110  C111  C                5.170455e-03    1.662831e-02   -1.610514e-04
                              5.236742e-03    1.403977e-02   -1.023770e-04
                              1.546496e-02    3.474148e-02    5.258106e-04
$VINTAGE,0
C =============================================================================
C line l82 from 81 to 82
C   76.200m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1111  A112  A                2.166667e-02    5.104167e-02    7.129275e-04
 2111  B112  B                7.267992e-03    1.822443e-02   -8.768889e-05
                              2.185133e-02    5.043087e-02    6.778369e-04
 3111  C112  C                7.386364e-03    2.375474e-02   -2.300735e-04
                              7.481061e-03    2.005682e-02   -1.462528e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
$VINTAGE,0
C =============================================================================
C line l83 from 81 to 84
C   205.740m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1111  C114  C                1.699261e-01    1.722656e-01    1.532497e-03
$VINTAGE,0
C =============================================================================
C line l84 from 82 to 83
C   76.200m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1112  A113  A                2.166667e-02    5.104167e-02    7.129275e-04
 2112  B113  B                7.267992e-03    1.822443e-02   -8.768889e-05
                              2.185133e-02    5.043087e-02    6.778369e-04
 3112  C113  C                7.386364e-03    2.375474e-02   -2.300735e-04
                              7.481061e-03    2.005682e-02   -1.462528e-04
                              2.209280e-02    4.963068e-02    7.511580e-04
$VINTAGE,0
C =============================================================================
C line l85 from 84 to 85
C   144.780m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1114  C115  C                1.195777e-01    1.212240e-01    1.078424e-03
$VINTAGE,0
C =============================================================================
C line l86 from 86 to 87
C   137.160m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1116  A117  A                3.900000e-02    9.187500e-02    1.283270e-03
 2116  B117  B                1.308239e-02    3.280398e-02   -1.578400e-04
                              3.933239e-02    9.077557e-02    1.220106e-03
 3116  C117  C                1.329545e-02    4.275852e-02   -4.141322e-04
                              1.346591e-02    3.610227e-02   -2.632551e-04
                              3.976705e-02    8.933523e-02    1.352084e-03
$VINTAGE,0
C =============================================================================
C line l87 from 87 to 88
C   53.340m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1117  A118  A                4.405492e-02    4.466146e-02    3.973141e-04
$VINTAGE,0
C =============================================================================
C line l88 from 87 to 89
C   83.820m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1117  A119  A                2.383333e-02    5.614583e-02    7.842203e-04
 2117  B119  B                7.994792e-03    2.004687e-02   -9.645778e-05
                              2.403646e-02    5.547396e-02    7.456206e-04
 3117  C119  C                8.125000e-03    2.613021e-02   -2.530808e-04
                              8.229167e-03    2.206250e-02   -1.608781e-04
                              2.430208e-02    5.459375e-02    8.262738e-04
$VINTAGE,0
C =============================================================================
C line l89 from 89 to 90
C   76.200m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1119  B121  B                6.293561e-02    6.380208e-02    5.675915e-04
$VINTAGE,0
C =============================================================================
C line l9 from 8 to 9
C   68.580m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1109  A120  A                5.664205e-02    5.742187e-02    5.108324e-04
$VINTAGE,0
C =============================================================================
C line l90 from 89 to 91
C   68.580m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1119  A122  A                1.950000e-02    4.593750e-02    6.416348e-04
 2119  B122  B                6.541193e-03    1.640199e-02   -7.892000e-05
                              1.966619e-02    4.538778e-02    6.100532e-04
 3119  C122  C                6.647727e-03    2.137926e-02   -2.070661e-04
                              6.732954e-03    1.805114e-02   -1.316275e-04
                              1.988352e-02    4.466761e-02    6.760422e-04
$VINTAGE,0
C =============================================================================
C line l91 from 91 to 92
C   91.440m of phase matrix 11
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1122  C123  C                7.552273e-02    7.656250e-02    6.811098e-04
$VINTAGE,0
C =============================================================================
C line l92 from 91 to 93
C   68.580m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1122  A124  A                1.950000e-02    4.593750e-02    6.416348e-04
 2122  B124  B                6.541193e-03    1.640199e-02   -7.892000e-05
                              1.966619e-02    4.538778e-02    6.100532e-04
 3122  C124  C                6.647727e-03    2.137926e-02   -2.070661e-04
                              6.732954e-03    1.805114e-02   -1.316275e-04
                              1.988352e-02    4.466761e-02    6.760422e-04
$VINTAGE,0
C =============================================================================
C line l93 from 93 to 94
C   83.820m of phase matrix 9
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1124  A125  A                6.922917e-02    7.018229e-02    6.243507e-04
$VINTAGE,0
C =============================================================================
C line l94 from 93 to 95
C   91.440m of phase matrix 6
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1124  A127  A                2.600000e-02    6.125000e-02    8.555130e-04
 2124  B127  B                8.721591e-03    2.186932e-02   -1.052267e-04
                              2.622159e-02    6.051705e-02    8.134043e-04
 3124  C127  C                8.863636e-03    2.850568e-02   -2.760881e-04
                              8.977273e-03    2.406818e-02   -1.755034e-04
                              2.651136e-02    5.955682e-02    9.013896e-04
$VINTAGE,0
C =============================================================================
C line l95 from 95 to 96
C   60.960m of phase matrix 10
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1127  B128  B                5.034848e-02    5.104167e-02    4.540732e-04
$VINTAGE,0
C =============================================================================
C line l96 from 97 to 98
C   83.820m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1129  A130  A                2.403646e-02    5.547396e-02    7.456206e-04
 2129  B130  B                7.994792e-03    2.004687e-02   -9.645778e-05
                              2.383333e-02    5.614583e-02    7.842203e-04
 3129  C130  C                8.229167e-03    2.206250e-02   -1.608781e-04
                              8.125000e-03    2.613021e-02   -2.530808e-04
                              2.430208e-02    5.459375e-02    8.262738e-04
$VINTAGE,0
C =============================================================================
C line l97 from 98 to 99
C   167.640m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1130  A131  A                4.807292e-02    1.109479e-01    1.491241e-03
 2130  B131  B                1.598958e-02    4.009375e-02   -1.929156e-04
                              4.766667e-02    1.122917e-01    1.568441e-03
 3130  C131  C                1.645833e-02    4.412500e-02   -3.217562e-04
                              1.625000e-02    5.226042e-02   -5.061616e-04
                              4.860417e-02    1.091875e-01    1.652548e-03
$VINTAGE,0
C =============================================================================
C line l98 from 99 to 100
C   91.440m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 1131  A3    A                2.622159e-02    6.051705e-02    8.134043e-04
 2131  B3    B                8.721591e-03    2.186932e-02   -1.052267e-04
                              2.600000e-02    6.125000e-02    8.555130e-04
 3131  C3    C                8.977273e-03    2.406818e-02   -1.755034e-04
                              8.863636e-03    2.850568e-02   -2.760881e-04
                              2.651136e-02    5.955682e-02    9.013896e-04
$VINTAGE,0
C =============================================================================
C line l99 from 100 to 450
C   243.840m of phase matrix 3
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
 13    A69   A                6.992424e-02    1.613788e-01    2.169078e-03
 23    B69   B                2.325758e-02    5.831818e-02   -2.806045e-04
                              6.933333e-02    1.633333e-01    2.281368e-03
 33    C69   C                2.393939e-02    6.418182e-02   -4.680090e-04
                              2.363636e-02    7.601515e-02   -7.362350e-04
                              7.069697e-02    1.588182e-01    2.403705e-03
$VINTAGE,0
C =============================================================================
C capacitor c83 at 83 is 600.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  113  A                                                      9.196731e+01
  113  B                                                      9.196731e+01
  113  C                                                      9.196731e+01
$VINTAGE,0
C =============================================================================
C capacitor c88a at 88 is 50.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  118  A                                                      2.298756e+01
$VINTAGE,0
C =============================================================================
C capacitor c90b at 90 is 50.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  121  B                                                      2.298756e+01
$VINTAGE,0
C =============================================================================
C capacitor c92c at 92 is 50.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  123  C                                                      2.298756e+01
$VINTAGE,0
C =============================================================================
C load s100c at s100c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  133  1                      8.011852e-01
  133  1                                      1.602370e+00
  133  2                      8.011852e-01
  133  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s102c at s102c is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  134  1                      1.602370e+00
  134  1                                      3.204741e+00
  134  2                      1.602370e+00
  134  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s103c at s103c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  135  1                      8.011852e-01
  135  1                                      1.602370e+00
  135  2                      8.011852e-01
  135  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s104c at s104c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  136  1                      8.011852e-01
  136  1                                      1.602370e+00
  136  2                      8.011852e-01
  136  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s106b at s106b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  137  1                      8.011852e-01
  137  1                                      1.602370e+00
  137  2                      8.011852e-01
  137  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s107b at s107b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  138  1                      8.011852e-01
  138  1                                      1.602370e+00
  138  2                      8.011852e-01
  138  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s109a at s109a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  139  1                      8.011852e-01
  139  1                                      1.602370e+00
  139  2                      8.011852e-01
  139  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s10a at s10a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  140  1                      1.602370e+00
  140  1                                      3.204741e+00
  140  2                      1.602370e+00
  140  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s111a at s111a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  141  1                      1.602370e+00
  141  1                                      3.204741e+00
  141  2                      1.602370e+00
  141  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s112a at s112a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  142  1                      1.602370e+00
  142  1                                      3.204741e+00
  142  2                      1.602370e+00
  142  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s113a at s113a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  143  1                      8.011852e-01
  143  1                                      1.602370e+00
  143  2                      8.011852e-01
  143  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s114a at s114a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  144  1                      1.602370e+00
  144  1                                      3.204741e+00
  144  2                      1.602370e+00
  144  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s11a at s11a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  145  1                      8.011852e-01
  145  1                                      1.602370e+00
  145  2                      8.011852e-01
  145  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s12b at s12b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  146  1                      1.602370e+00
  146  1                                      3.204741e+00
  146  2                      1.602370e+00
  146  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s16c at s16c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  147  1                      8.011852e-01
  147  1                                      1.602370e+00
  147  2                      8.011852e-01
  147  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s17c at s17c is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  148  1                      1.602370e+00
  148  1                                      3.204741e+00
  148  2                      1.602370e+00
  148  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s19a at s19a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  149  1                      8.011852e-01
  149  1                                      1.602370e+00
  149  2                      8.011852e-01
  149  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s1a at s1a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  150  1                      8.011852e-01
  150  1                                      1.602370e+00
  150  2                      8.011852e-01
  150  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s20a at s20a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  151  1                      8.011852e-01
  151  1                                      1.602370e+00
  151  2                      8.011852e-01
  151  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s22b at s22b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  152  1                      8.011852e-01
  152  1                                      1.602370e+00
  152  2                      8.011852e-01
  152  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s24c at s24c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  153  1                      8.011852e-01
  153  1                                      1.602370e+00
  153  2                      8.011852e-01
  153  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s28a at s28a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  154  1                      8.011852e-01
  154  1                                      1.602370e+00
  154  2                      8.011852e-01
  154  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s29a at s29a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  155  1                      8.011852e-01
  155  1                                      1.602370e+00
  155  2                      8.011852e-01
  155  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s2b at s2b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  156  1                      1.602370e+00
  156  1                                      3.204741e+00
  156  2                      1.602370e+00
  156  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s30c at s30c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  157  1                      8.011852e-01
  157  1                                      1.602370e+00
  157  2                      8.011852e-01
  157  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s31c at s31c is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  158  1                      1.602370e+00
  158  1                                      3.204741e+00
  158  2                      1.602370e+00
  158  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s32c at s32c is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  159  1                      1.602370e+00
  159  1                                      3.204741e+00
  159  2                      1.602370e+00
  159  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s33a at s33a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  160  1                      8.011852e-01
  160  1                                      1.602370e+00
  160  2                      8.011852e-01
  160  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s34c at s34c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  161  1                      8.011852e-01
  161  1                                      1.602370e+00
  161  2                      8.011852e-01
  161  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s35a at 35 is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  57   A57   B                4.807111e+02
  57   A57   B                                9.614222e+02
$VINTAGE,0
C =============================================================================
C load s37a at s37a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  162  1                      8.011852e-01
  162  1                                      1.602370e+00
  162  2                      8.011852e-01
  162  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s38b at s38b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  163  1                      1.602370e+00
  163  1                                      3.204741e+00
  163  2                      1.602370e+00
  163  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s39b at s39b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  164  1                      1.602370e+00
  164  1                                      3.204741e+00
  164  2                      1.602370e+00
  164  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s41c at s41c is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  165  1                      1.602370e+00
  165  1                                      3.204741e+00
  165  2                      1.602370e+00
  165  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s42a at s42a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  166  1                      1.602370e+00
  166  1                                      3.204741e+00
  166  2                      1.602370e+00
  166  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s43b at s43b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  167  1                      8.011852e-01
  167  1                                      1.602370e+00
  167  2                      8.011852e-01
  167  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s45a at s45a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  168  1                      1.602370e+00
  168  1                                      3.204741e+00
  168  2                      1.602370e+00
  168  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s46a at s46a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  169  1                      1.602370e+00
  169  1                                      3.204741e+00
  169  2                      1.602370e+00
  169  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s47 at 47 is 94.500 + j67.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  71   A                      1.831280e+02
  71   A                                      2.563793e+02
  71   B                      1.831280e+02
  71   B                                      2.563793e+02
  71   C                      1.831280e+02
  71   C                                      2.563793e+02
$VINTAGE,0
C =============================================================================
C load s48 at 48 is 189.000 + j135.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  72   A                      9.156402e+01
  72   A                                      1.281896e+02
  72   B                      9.156402e+01
  72   B                                      1.281896e+02
  72   C                      9.156402e+01
  72   C                                      1.281896e+02
$VINTAGE,0
C =============================================================================
C load s49a at s49a is 31.500 + j22.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  170  1                      9.156402e-01
  170  1                                      1.281896e+00
  170  2                      9.156402e-01
  170  2                                      1.281896e+00
$VINTAGE,0
C =============================================================================
C load s49b at s49b is 63.000 + j45.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  171  1                      4.578201e-01
  171  1                                      6.409481e-01
  171  2                      4.578201e-01
  171  2                                      6.409481e-01
$VINTAGE,0
C =============================================================================
C load s49c at s49c is 31.500 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  172  1                      9.156402e-01
  172  1                                      1.602370e+00
  172  2                      9.156402e-01
  172  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s4c at s4c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  173  1                      8.011852e-01
  173  1                                      1.602370e+00
  173  2                      8.011852e-01
  173  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s50c at s50c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  174  1                      8.011852e-01
  174  1                                      1.602370e+00
  174  2                      8.011852e-01
  174  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s51a at s51a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  175  1                      1.602370e+00
  175  1                                      3.204741e+00
  175  2                      1.602370e+00
  175  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s52a at s52a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  176  1                      8.011852e-01
  176  1                                      1.602370e+00
  176  2                      8.011852e-01
  176  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s53a at s53a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  177  1                      8.011852e-01
  177  1                                      1.602370e+00
  177  2                      8.011852e-01
  177  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s55a at s55a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  178  1                      1.602370e+00
  178  1                                      3.204741e+00
  178  2                      1.602370e+00
  178  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s56b at s56b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  179  1                      1.602370e+00
  179  1                                      3.204741e+00
  179  2                      1.602370e+00
  179  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s58b at s58b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  180  1                      1.602370e+00
  180  1                                      3.204741e+00
  180  2                      1.602370e+00
  180  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s59b at s59b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  181  1                      1.602370e+00
  181  1                                      3.204741e+00
  181  2                      1.602370e+00
  181  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s5c at s5c is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  182  1                      1.602370e+00
  182  1                                      3.204741e+00
  182  2                      1.602370e+00
  182  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s60a at s60a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  183  1                      1.602370e+00
  183  1                                      3.204741e+00
  183  2                      1.602370e+00
  183  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s62c at s62c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  184  1                      8.011852e-01
  184  1                                      1.602370e+00
  184  2                      8.011852e-01
  184  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s63a at s63a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  185  1                      8.011852e-01
  185  1                                      1.602370e+00
  185  2                      8.011852e-01
  185  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s64b at s64b is 67.500 + j31.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  186  1                      4.272988e-01
  186  1                                      9.156402e-01
  186  2                      4.272988e-01
  186  2                                      9.156402e-01
$VINTAGE,0
C =============================================================================
C load s65a at 65 is 31.500 + j22.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  93   A93   B                5.493841e+02
  93   A93   B                                7.691378e+02
$VINTAGE,0
C =============================================================================
C load s65b at 65 is 31.500 + j22.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  93   B93   C                5.493841e+02
  93   B93   C                                7.691378e+02
$VINTAGE,0
C =============================================================================
C load s65c at 65 is 63.000 + j45.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  93   C93   A                2.746921e+02
  93   C93   A                                3.845689e+02
$VINTAGE,0
C =============================================================================
C load s66c at s66c is 67.500 + j31.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  187  1                      4.272988e-01
  187  1                                      9.156402e-01
  187  2                      4.272988e-01
  187  2                                      9.156402e-01
$VINTAGE,0
C =============================================================================
C load s68a at s68a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  188  1                      1.602370e+00
  188  1                                      3.204741e+00
  188  2                      1.602370e+00
  188  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s69a at s69a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  189  1                      8.011852e-01
  189  1                                      1.602370e+00
  189  2                      8.011852e-01
  189  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s6c at s6c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  190  1                      8.011852e-01
  190  1                                      1.602370e+00
  190  2                      8.011852e-01
  190  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s70a at s70a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  191  1                      1.602370e+00
  191  1                                      3.204741e+00
  191  2                      1.602370e+00
  191  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s71a at s71a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  192  1                      8.011852e-01
  192  1                                      1.602370e+00
  192  2                      8.011852e-01
  192  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s73c at s73c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  193  1                      8.011852e-01
  193  1                                      1.602370e+00
  193  2                      8.011852e-01
  193  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s74c at s74c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  194  1                      8.011852e-01
  194  1                                      1.602370e+00
  194  2                      8.011852e-01
  194  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s75c at s75c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  195  1                      8.011852e-01
  195  1                                      1.602370e+00
  195  2                      8.011852e-01
  195  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s76a at 76 is 94.500 + j72.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  105  A105  B                1.831280e+02
  105  A105  B                                2.403556e+02
$VINTAGE,0
C =============================================================================
C load s76b at 76 is 63.000 + j45.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  105  B105  C                2.746921e+02
  105  B105  C                                3.845689e+02
$VINTAGE,0
C =============================================================================
C load s76c at 76 is 63.000 + j45.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  105  C105  A                2.746921e+02
  105  C105  A                                3.845689e+02
$VINTAGE,0
C =============================================================================
C load s77b at s77b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  196  1                      8.011852e-01
  196  1                                      1.602370e+00
  196  2                      8.011852e-01
  196  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s79a at s79a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  197  1                      8.011852e-01
  197  1                                      1.602370e+00
  197  2                      8.011852e-01
  197  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s7a at s7a is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  198  1                      1.602370e+00
  198  1                                      3.204741e+00
  198  2                      1.602370e+00
  198  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s80b at s80b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  199  1                      8.011852e-01
  199  1                                      1.602370e+00
  199  2                      8.011852e-01
  199  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s82a at s82a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  200  1                      8.011852e-01
  200  1                                      1.602370e+00
  200  2                      8.011852e-01
  200  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s83c at s83c is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  201  1                      1.602370e+00
  201  1                                      3.204741e+00
  201  2                      1.602370e+00
  201  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s84c at s84c is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  202  1                      1.602370e+00
  202  1                                      3.204741e+00
  202  2                      1.602370e+00
  202  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s85c at s85c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  203  1                      8.011852e-01
  203  1                                      1.602370e+00
  203  2                      8.011852e-01
  203  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s86b at s86b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  204  1                      1.602370e+00
  204  1                                      3.204741e+00
  204  2                      1.602370e+00
  204  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s87b at s87b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  205  1                      8.011852e-01
  205  1                                      1.602370e+00
  205  2                      8.011852e-01
  205  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s88a at s88a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  206  1                      8.011852e-01
  206  1                                      1.602370e+00
  206  2                      8.011852e-01
  206  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s90b at s90b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  207  1                      8.011852e-01
  207  1                                      1.602370e+00
  207  2                      8.011852e-01
  207  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s92c at s92c is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  208  1                      8.011852e-01
  208  1                                      1.602370e+00
  208  2                      8.011852e-01
  208  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s94a at s94a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  209  1                      8.011852e-01
  209  1                                      1.602370e+00
  209  2                      8.011852e-01
  209  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s95b at s95b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  210  1                      1.602370e+00
  210  1                                      3.204741e+00
  210  2                      1.602370e+00
  210  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s96b at s96b is 18.000 + j9.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  211  1                      1.602370e+00
  211  1                                      3.204741e+00
  211  2                      1.602370e+00
  211  2                                      3.204741e+00
$VINTAGE,0
C =============================================================================
C load s98a at s98a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  212  1                      8.011852e-01
  212  1                                      1.602370e+00
  212  2                      8.011852e-01
  212  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s99b at s99b is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  213  1                      8.011852e-01
  213  1                                      1.602370e+00
  213  2                      8.011852e-01
  213  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C load s9a at s9a is 36.000 + j18.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  214  1                      8.011852e-01
  214  1                                      1.602370e+00
  214  2                      8.011852e-01
  214  2                                      1.602370e+00
$VINTAGE,0
C =============================================================================
C solar dg_12 at 17 is 120.000 kVA producing 120.000 kW
$INCLUDE,TACSPV1.PCH,32###C,PV001,120.E3,55.556,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_18 at 29 is 250.000 kVA producing 250.000 kW
$INCLUDE,TACSPV1.PCH,48###A,PV002,250.E3,115.74,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_30 at 43 is 300.000 kVA producing 300.000 kW
$INCLUDE,TACSPV1.PCH,66###B,PV003,300.E3,138.89,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_36 at 49 is 400.000 kVA producing 400.000 kW
$INCLUDE,TACSPV1.PCH,73###B,PV004,400.E3,185.19,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_42 at 55 is 150.000 kVA producing 150.000 kW
$INCLUDE,TACSPV1.PCH,80###A,PV005,150.E3,69.444,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_48 at 63 is 250.000 kVA producing 250.000 kW
$INCLUDE,TACSPV1.PCH,91###A,PV006,250.E3,115.74,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_54 at 68 is 130.000 kVA producing 130.000 kW
$INCLUDE,TACSPV1.PCH,96###A,PV007,130.E3,60.185,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_6 at 7 is 120.000 kVA producing 120.000 kW
$INCLUDE,TACSPV1.PCH,98###A,PV008,120.E3,55.556,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_60 at 75 is 260.000 kVA producing 260.000 kW
$INCLUDE,TACSPV1.PCH,104##C,PV009,260.E3,120.37,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_66 at 80 is 260.000 kVA producing 260.000 kW
$INCLUDE,TACSPV1.PCH,110##B,PV010,260.E3,120.37,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_72 at 87 is 280.000 kVA producing 280.000 kW
$INCLUDE,TACSPV1.PCH,117##B,PV011,280.E3,129.63,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_78 at 96 is 150.000 kVA producing 150.000 kW
$INCLUDE,TACSPV1.PCH,128##B,PV012,150.E3,69.444,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_84 at 104 is 300.000 kVA producing 300.000 kW
$INCLUDE,TACSPV1.PCH,7####C,PV013,300.E3,138.89,1200.0,0.1600,0.0000
C =============================================================================
C solar dg_90 at 113 is 350.000 kVA producing 350.000 kW
$INCLUDE,TACSPV1.PCH,17###A,PV014,350.E3,162.04,1200.0,0.1600,0.0000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
C =============================================================================
C LoadBreakSwitch sw1 from 150r to 149
  26   A23   A    -1.000  9990.000                                             0
  26   B23   B    -1.000  9990.000                                             0
  26   C23   C    -1.000  9990.000                                             0
C =============================================================================
C LoadBreakSwitch sw2 from 13 to 152
  20   A28   A    -1.000  9990.000                                             0
  20   B28   B    -1.000  9990.000                                             0
  20   C28   C    -1.000  9990.000                                             0
C =============================================================================
C LoadBreakSwitch sw3 from 18 to 135
  33   A21   A    -1.000  9990.000                                             0
  33   B21   B    -1.000  9990.000                                             0
  33   C21   C    -1.000  9990.000                                             0
C =============================================================================
C LoadBreakSwitch sw4 from 60 to 160
  86   A30   A    -1.000  9990.000                                             0
  86   B30   B    -1.000  9990.000                                             0
  86   C30   C    -1.000  9990.000                                             0
C =============================================================================
C LoadBreakSwitch sw5 from 97 to 197
  129  A35   A    -1.000  9990.000                                             0
  129  B35   B    -1.000  9990.000                                             0
  129  C35   C    -1.000  9990.000                                             0
C =============================================================================
C LoadBreakSwitch sw6 from 61 to 61s
  87   A89   A    -1.000  9990.000                                             0
  87   B89   B    -1.000  9990.000                                             0
  87   C89   C    -1.000  9990.000                                             0
C =============================================================================
C LoadBreakSwitch sw7 from 151 to 300_open
  27   A52   A    -1.000  9990.000                                             0
  27   B52   B    -1.000  9990.000                                             0
  27   C52   C    -1.000  9990.000                                             0
C =============================================================================
C LoadBreakSwitch sw8 from 54 to 94_open
  79   A126  A    -1.000  9990.000                                             0
